124,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
4,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
198,0
272,0
289,0
292,0
291,0
286,0
279,0
272,0
268,0
261,0
255,0
250,0
243,0
239,0
234,0
229,0
225,0
220,0
216,0
213,0
208,0
205,0
201,0
197,0
195,0
191,0
188,0
184,0
181,0
180,0
176,0
173,0
171,0
169,0
166,0
164,0
161,0
160,0
158,0
156,0
153,0
153,0
151,0
150,0
149,0
147,0
145,0
144,0
143,0
142,0
140,0
138,0
138,0
137,0
135,0
135,0
134,0
133,0
131,0
129,0
127,0
126,0
125,0
123,0
122,0
121,0
119,0
118,0
118,0
116,0
116,0
114,0
114,0
112,0
111,0
111,0
111,0
110,0
109,0
109,0
109,0
109,0
109,0
108,0
109,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
108,0
107,0
107,0
108,0
109,0
108,0
109,0
108,0
108,0
109,0
108,0
109,0
109,0
110,0
110,0
110,0
110,0
110,0
111,0
110,0
111,0
112,0
112,0
111,0
112,0
112,1
112,1
112,1
113,1
114,1
114,1
114,1
114,1
115,1
115,1
116,1
116,1
116,1
116,1
116,1
117,1
117,1
118,1
118,1
118,1
119,1
119,1
119,1
120,1
120,1
120,1
120,1
120,1
121,1
121,1
122,1
121,1
122,1
122,1
121,1
123,1
123,1
123,1
123,1
122,1
123,1
122,1
124,1
123,1
124,1
123,1
123,1
122,1
123,1
122,1
123,1
123,1
123,1
122,1
122,1
122,1
121,1
121,1
121,1
121,1
120,1
120,1
119,1
119,1
119,1
118,0
66,0
24,0
10,0
6,0
4,0
4,0
3,0
4,0
4,0
3,0
4,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
102,1
259,1
303,1
312,1
313,1
308,1
303,1
298,1
291,1
285,1
278,1
273,1
268,1
264,1
258,1
253,1
249,1
246,1
242,1
237,1
233,1
229,1
225,0
222,0
218,0
216,0
213,0
208,0
205,0
202,0
199,0
195,0
192,0
188,0
185,0
183,0
180,0
177,0
174,0
171,0
169,0
165,0
163,0
160,0
158,0
155,0
154,0
152,0
149,0
148,0
145,0
142,0
141,0
140,0
138,0
137,0
133,0
130,0
129,0
129,0
128,0
126,0
125,0
123,0
121,0
121,0
119,0
117,0
117,0
115,0
114,0
114,0
112,0
112,0
111,0
110,0
108,0
107,0
107,0
106,0
105,0
104,0
104,0
103,0
102,0
102,0
101,0
101,0
100,0
100,0
100,0
99,0
98,0
98,0
98,0
98,0
98,0
98,0
97,0
96,0
96,0
96,0
96,0
96,0
95,0
95,0
95,0
95,0
95,0
95,0
94,0
95,0
93,0
94,0
93,0
92,0
92,0
92,0
92,0
92,0
92,0
90,0
90,0
89,0
89,0
89,0
88,0
88,0
87,0
88,0
87,0
87,0
87,0
86,0
86,0
86,0
87,0
86,0
86,0
86,0
86,0
85,0
84,0
84,0
84,0
84,0
83,0
83,0
84,0
83,0
82,0
83,0
83,0
82,0
83,0
84,0
82,0
82,0
82,0
82,0
82,0
83,0
81,0
82,0
81,0
81,0
80,0
81,0
81,0
80,0
80,0
81,0
80,0
80,0
79,0
79,0
80,0
80,0
80,0
79,0
79,0
80,0
80,0
81,0
81,0
80,0
81,0
82,0
45,0
17,0
8,0
5,0
4,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
4,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
4,0
3,0
4,0
4,0
4,0
4,0
4,0
4,0
4,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
4,0
4,0
3,0
98,0
261,0
308,0
319,0
319,0
314,0
308,0
301,0
293,0
287,0
282,0
274,0
268,0
262,0
257,0
251,0
246,0
241,0
237,0
232,0
227,0
223,0
218,0
214,0
210,0
205,0
202,0
198,0
196,0
192,0
188,0
185,0
182,0
180,0
177,0
174,0
171,0
168,0
166,0
162,0
160,0
158,0
156,0
154,0
151,0
150,0
147,0
145,0
143,0
142,0
139,0
138,0
137,0
134,0
131,0
130,0
130,0
128,0
127,0
126,0
124,0
122,0
121,0
120,0
119,0
117,0
117,0
115,0
115,0
114,0
113,0
112,0
112,0
111,0
111,0
111,0
110,0
109,0
109,0
108,0
109,0
108,0
107,0
107,0
107,0
106,0
106,0
105,0
104,0
105,0
104,0
104,0
101,0
101,0
101,0
101,0
99,0
99,0
98,0
97,0
96,0
96,0
95,0
95,0
94,0
94,0
94,0
92,0
92,0
93,0
91,0
92,0
92,0
91,0
91,0
90,0
90,0
90,0
91,0
90,0
90,0
90,0
90,0
89,0
90,0
89,0
89,0
88,0
88,0
88,0
88,0
87,0
88,0
88,0
87,0
87,0
86,0
87,0
86,0
85,0
87,0
86,0
86,0
85,0
85,0
85,0
85,0
86,0
86,0
86,0
85,0
86,0
86,0
86,0
86,0
85,0
86,0
86,0
86,0
86,0
86,0
86,0
87,0
87,0
87,0
89,0
91,0
89,0
88,0
88,0
89,0
89,0
88,0
89,0
88,0
88,0
89,0
88,0
88,0
89,0
88,0
88,0
88,0
88,0
88,0
88,0
88,0
87,0
48,0
18,0
8,0
5,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
4,0
3,0
4,0
4,0
4,0
3,0
4,0
4,0
4,0
3,0
4,0
4,0
3,0
4,0
4,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
3,0
4,0
4,0
4,0
4,0
4,0
120,0
282,0
332,0
343,0
338,0
330,0
325,0
316,0
310,0
303,0
297,0
292,0
285,0
279,0
271,0
265,0
259,0
253,0
248,0
244,0
239,0
233,0
229,0
225,0
222,0
216,0
213,0
209,0
205,0
201,0
196,0
194,0
192,0
188,0
184,0
181,0
178,0
175,0
173,0
170,0
167,0
165,0
162,0
160,0
158,0
155,0
154,0
151,0
149,0
147,0
145,0
143,0
141,0
139,0
138,0
135,0
136,0
134,0
133,0
129,0
129,0
129,0
126,0
124,0
123,0
121,0
120,0
119,0
117,0
116,0
115,0
114,0
113,0
112,0
111,0
110,0
109,0
108,0
108,0
107,0
107,0
105,0
106,0
105,0
104,0
103,0
103,0
101,0
101,0
100,0
100,0
100,0
99,0
98,0
98,0
98,0
96,0
95,0
95,0
95,0
94,0
95,0
93,0
93,0
92,0
92,0
91,0
91,0
90,0
90,0
90,0
90,0
89,0
90,0
89,0
88,0
88,0
89,0
88,0
89,0
88,0
88,0
88,0
89,0
88,0
88,0
88,0
88,0
88,0
87,0
88,0
87,0
87,0
87,0
86,0
86,0
85,0
84,0
85,0
85,0
85,0
83,0
84,0
84,0
84,0
84,0
83,0
84,0
83,0
83,0
83,0
83,0
82,0
82,0
83,0
82,0
82,0
82,0
82,0
82,0
83,0
82,0
82,0
82,0
82,0
82,0
81,0
82,0
82,0
82,0
82,0
81,0
82,0
82,0
83,0
83,0
83,0
83,0
83,0
83,0
84,0
84,0
83,0
83,0
84,0
84,0
83,0
83,0
45,0
17,0
8,0
5,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
4,0
3,0
4,0
4,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
97,1
253,1
298,1
309,1
309,1
304,1
298,1
291,1
284,1
279,1
274,1
270,1
266,1
262,1
255,1
250,1
248,1
243,1
238,1
235,1
231,1
228,1
225,1
221,1
219,1
214,1
211,1
209,1
206,1
204,1
201,1
198,1
196,1
193,1
189,1
188,1
188,1
186,1
184,1
182,1
180,1
179,1
178,1
176,1
175,1
174,1
171,1
170,1
169,1
167,1
166,1
164,1
163,1
162,1
161,1
160,1
159,1
158,1
158,1
156,1
156,1
155,1
154,1
154,1
154,1
152,1
152,1
152,1
151,1
150,1
149,1
150,1
149,1
148,1
147,1
148,1
147,1
146,1
147,1
146,1
145,1
145,1
145,1
144,1
144,1
144,1
143,1
143,1
142,1
143,1
143,1
142,1
142,1
142,1
141,1
141,1
141,1
141,1
141,1
140,1
139,1
140,1
139,1
139,1
139,1
139,1
139,1
139,1
138,1
138,1
137,1
137,1
137,1
136,1
137,1
136,1
135,1
137,1
135,1
135,1
134,1
135,1
134,1
135,1
133,1
133,1
134,1
133,1
132,1
132,1
133,1
134,1
134,1
133,1
134,1
133,1
132,1
130,1
129,1
130,1
128,1
129,1
128,1
127,1
128,1
127,1
127,1
125,1
124,1
123,1
123,1
123,1
122,1
122,1
122,1
121,1
119,1
120,1
119,1
119,1
118,1
118,1
117,1
117,1
116,1
115,1
115,1
116,1
116,1
115,1
114,1
113,1
113,1
113,1
114,1
113,1
112,1
112,1
112,1
112,1
111,1
111,1
111,1
111,1
111,1
111,1
111,1
110,1
110,1
107,1
36,1
15,1
7,1
5,1
4,1
4,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
3,1
4,1
203,1
295,1
322,1
326,1
318,1
312,1
310,1
304,1
294,1
288,1
284,1
278,1
273,1
267,1
263,1
257,1
253,1
247,1
240,1
239,1
234,1
231,1
227,1
223,1
219,1
216,1
212,1
210,1
206,1
203,1
199,1
196,1
195,1
193,1
188,1
186,1
183,1
181,1
179,1
177,1
174,1
173,1
172,1
169,1
167,1
165,1
163,1
161,1
160,1
158,1
156,1
154,1
152,1
152,1
150,1
149,1
147,1
147,1
145,1
143,1
143,1
141,1
140,1
139,1
139,1
136,1
136,1
136,1
135,1
133,1
133,1
134,1
134,1
133,1
130,1
129,1
130,1
128,1
129,1
128,1
127,1
127,1
128,1
127,1
127,1
127,1
126,1
126,1
125,1
124,1
125,1
124,1
123,1
123,1
123,1
122,1
122,1
121,1
120,1
121,1
120,1
119,1
118,1
118,1
118,1
118,1
117,1
117,1
117,1
116,1
115,1
115,1
114,1
114,1
114,1
113,1
112,1
112,1
111,1
111,1
111,1
110,1
110,1
110,1
110,1
109,1
109,1
108,1
107,1
107,1
108,1
108,1
107,1
108,1
108,1
107,1
107,1
106,1
106,1
105,1
105,1
106,1
105,1
104,1
104,1
104,1
104,1
103,1
103,1
103,1
102,1
102,1
102,1
102,1
102,1
102,1
101,1
101,1
102,1
102,1
101,1
101,1
101,1
100,1
100,1
100,1
100,1
100,1
100,1
100,1
100,1
100,1
100,1
100,1
99,1
100,1
98,1
99,1
98,1
98,1
98,1
97,1
96,1
97,1
97,1
97,1
97,1
65,1
24,1
11,1
6,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
49,1
207,1
254,1
266,1
266,1
263,1
259,1
254,1
248,1
244,1
240,1
235,1
230,1
226,1
224,1
223,1
217,1
213,1
209,1
206,1
201,1
199,1
197,1
194,1
191,1
188,1
186,1
182,1
180,1
178,1
175,1
174,1
172,1
171,1
168,1
166,1
164,1
163,1
161,1
158,1
158,1
156,1
156,1
154,1
152,1
151,1
150,1
149,1
147,1
146,1
146,1
145,1
144,1
143,1
143,1
143,1
141,1
141,1
140,1
140,1
140,1
139,1
137,1
138,1
137,1
137,1
137,1
136,1
136,1
135,1
135,1
134,1
134,1
133,1
133,1
133,1
134,1
134,1
134,1
133,1
131,1
128,1
131,1
129,1
129,1
127,1
128,1
127,1
127,1
127,1
126,1
126,1
125,1
124,1
124,1
123,1
123,1
122,1
122,1
121,1
122,1
120,1
120,1
119,1
118,1
119,1
118,1
117,1
117,1
116,1
115,1
116,1
115,1
116,1
115,1
114,1
114,1
113,1
112,1
112,1
112,1
112,1
111,1
111,1
111,1
110,1
111,1
110,1
110,1
109,1
108,1
108,1
108,1
108,1
107,1
107,1
107,1
107,1
105,1
105,1
105,1
105,1
105,1
104,1
105,1
104,1
104,1
103,1
104,1
104,1
103,1
103,1
103,1
103,1
103,1
102,1
102,1
101,1
102,1
102,1
101,1
101,1
101,1
100,1
100,1
100,1
100,1
100,1
100,1
99,1
98,1
98,1
99,1
98,1
98,1
98,1
98,1
97,1
98,1
97,1
98,1
97,1
97,1
97,1
97,1
96,1
96,1
97,1
43,1
17,1
8,1
6,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
2,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
117,1
220,1
249,1
256,1
256,1
251,1
247,1
241,1
237,1
232,1
229,1
224,1
221,1
216,1
211,1
208,1
205,1
203,1
200,1
196,1
195,1
193,1
191,1
188,1
185,1
183,1
182,1
179,1
177,1
176,1
174,1
173,1
171,1
169,1
168,1
167,1
165,1
163,1
162,1
161,1
159,1
159,1
158,1
156,1
155,1
154,1
154,1
153,1
151,1
151,1
149,1
149,1
148,1
148,1
147,1
145,1
147,1
147,1
145,1
144,1
143,1
142,1
142,1
141,1
141,1
140,1
138,1
139,1
138,1
137,1
137,1
137,1
136,1
135,1
136,1
134,1
135,1
135,1
131,1
131,1
130,1
130,1
129,1
130,1
131,1
131,1
129,1
130,1
128,1
129,1
128,1
127,1
127,1
127,1
126,1
127,1
126,1
126,1
125,1
123,1
124,1
124,1
123,1
123,1
122,1
122,1
122,1
122,1
121,1
120,1
120,1
120,1
120,1
119,1
119,1
118,1
118,1
118,1
117,1
116,1
116,1
116,1
115,1
115,1
114,1
114,1
113,1
113,1
113,1
112,1
112,1
111,1
112,1
111,1
111,1
111,1
110,1
110,1
108,1
109,1
109,1
108,1
108,1
108,1
107,1
107,1
107,1
106,1
105,1
106,1
105,1
104,1
104,1
104,1
104,1
103,1
104,1
103,1
103,1
103,1
102,1
102,1
102,1
102,1
102,1
102,1
101,1
102,1
102,1
101,1
102,1
101,1
101,1
101,1
101,1
101,1
101,1
101,1
101,1
100,1
100,1
100,1
100,1
100,1
100,1
99,1
99,1
99,1
98,1
79,1
28,1
12,1
6,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
181,1
243,1
260,1
262,1
259,1
255,1
251,1
245,1
239,1
236,1
233,1
228,1
225,1
222,1
218,1
214,1
212,1
210,1
206,1
203,1
201,1
198,1
195,1
195,1
194,1
189,1
187,1
185,1
183,1
181,1
180,1
178,1
176,1
175,1
173,1
171,1
170,1
169,1
167,1
166,1
165,1
163,1
161,1
160,1
159,1
158,1
158,1
157,1
155,1
154,1
153,1
153,1
151,1
151,1
149,1
149,1
148,1
147,1
145,1
145,1
144,1
143,1
143,1
142,1
141,1
140,1
140,1
139,1
139,1
138,1
137,1
136,1
136,1
134,1
135,1
134,1
131,1
132,1
132,1
132,1
130,1
129,1
131,1
130,1
128,1
128,1
129,1
128,1
126,1
126,1
126,1
125,1
125,1
125,1
124,1
124,1
123,1
122,1
123,1
122,1
121,1
121,1
120,1
119,1
120,1
120,1
118,1
118,1
118,1
116,1
117,1
116,1
117,1
116,1
115,1
114,1
113,1
115,1
114,1
113,1
113,1
114,1
111,1
112,1
112,1
112,1
111,1
110,1
110,1
110,1
110,1
109,1
109,1
108,1
109,1
108,1
109,1
108,1
107,1
107,1
107,1
106,1
106,1
106,1
106,1
106,1
106,1
106,1
106,1
105,1
105,1
104,1
105,1
105,1
105,1
104,1
105,1
104,1
104,1
104,1
104,1
104,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
103,1
104,1
103,1
103,1
104,1
103,1
103,1
103,1
103,1
102,1
103,1
102,1
54,1
20,1
9,1
5,1
4,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
4,0
3,0
99,0
218,0
254,0
263,0
261,0
258,0
253,0
248,0
246,0
239,1
235,1
231,1
227,1
224,1
220,1
217,1
214,1
211,1
209,1
207,1
204,1
200,1
198,1
195,1
194,1
194,1
188,1
187,1
185,1
184,1
182,1
179,1
179,1
177,1
175,1
173,1
172,1
171,1
169,1
168,1
167,1
165,1
164,1
164,1
162,1
161,1
160,1
159,1
158,1
157,1
156,1
155,1
155,1
154,1
153,1
152,1
152,1
150,1
150,1
149,1
149,1
148,1
147,1
146,1
145,1
145,1
144,1
144,1
143,1
143,1
142,1
141,1
141,1
141,1
140,1
140,1
139,1
139,1
138,1
137,1
136,1
136,1
136,1
135,1
135,1
134,1
136,1
133,1
131,1
131,1
132,1
132,1
129,1
129,1
131,1
131,1
128,1
129,1
127,1
128,1
128,1
128,1
127,1
126,1
125,1
125,1
125,1
125,1
123,1
123,1
123,1
122,1
121,1
121,1
121,1
121,1
120,1
119,1
119,1
118,1
119,1
117,1
118,1
116,1
117,1
116,1
115,1
115,1
115,1
114,1
113,1
113,1
112,1
112,1
111,1
111,1
110,1
109,1
109,1
109,1
108,1
107,1
107,1
107,1
105,1
105,1
106,1
105,1
104,1
104,0
103,0
104,0
103,0
103,0
102,0
102,0
102,0
102,0
101,0
100,0
99,0
99,0
99,0
98,0
98,0
98,0
98,0
97,0
95,0
96,0
95,0
94,0
95,0
94,0
94,0
93,0
92,0
92,0
91,0
91,0
91,0
91,0
91,0
89,0
89,0
90,0
89,0
89,0
35,0
14,0
7,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
4,0
4,0
4,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
4,0
4,0
3,0
3,0
159,0
250,0
278,0
281,0
279,0
275,0
269,0
263,0
257,0
252,0
246,0
240,0
237,0
231,0
227,0
223,0
218,0
214,0
210,0
206,0
202,0
200,0
195,0
191,0
189,0
188,0
183,0
181,0
178,0
176,0
174,0
172,0
169,0
167,0
165,0
164,0
162,0
160,0
159,0
158,0
155,0
154,0
153,0
151,0
151,0
149,0
148,0
145,0
146,0
145,0
142,0
141,0
141,0
140,0
138,0
137,0
137,0
136,0
135,0
132,0
130,0
130,0
129,0
130,0
129,0
129,0
127,0
128,0
127,0
126,0
126,0
126,0
125,0
125,0
125,0
123,0
123,0
123,0
122,0
123,0
122,0
123,0
122,0
121,0
122,0
122,0
121,0
122,0
121,0
121,0
121,0
121,0
121,0
121,0
121,1
121,1
121,1
120,1
121,1
121,1
121,1
121,1
121,1
121,1
120,1
121,1
120,1
120,1
121,1
121,1
121,1
121,1
121,1
121,1
121,1
122,1
121,1
121,1
121,1
121,1
122,1
122,1
122,1
122,1
122,1
122,1
121,1
122,1
122,1
122,1
120,1
121,1
121,1
121,1
121,1
121,1
121,1
120,1
120,1
121,1
120,1
119,1
119,1
119,1
120,1
119,1
118,1
118,1
118,1
118,1
117,1
117,1
117,1
116,1
115,1
116,1
115,1
114,1
114,1
113,1
113,1
113,1
112,1
111,1
111,1
110,1
110,1
110,1
109,1
109,1
108,1
108,1
107,1
106,1
106,1
105,1
105,1
105,1
104,1
103,1
103,1
102,1
101,1
100,1
100,1
100,1
100,1
98,1
97,1
65,1
24,1
10,1
6,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
4,0
3,0
4,0
4,0
4,0
4,0
4,0
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
4,1
4,1
3,1
4,1
4,1
3,1
4,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
36,1
214,1
265,1
283,1
283,1
278,1
273,1
268,1
264,1
260,1
255,1
250,1
246,1
243,1
239,1
235,1
230,1
227,1
224,1
220,1
218,1
215,1
212,1
210,1
208,1
205,1
203,1
200,1
197,1
197,1
192,1
189,1
188,1
188,1
186,1
184,1
182,1
181,1
180,1
178,1
176,1
175,1
174,1
172,1
171,1
169,1
168,1
167,1
165,1
163,1
162,1
161,1
159,1
158,1
157,1
156,1
154,1
152,1
151,1
149,1
149,1
147,1
146,1
143,1
143,1
141,1
140,1
139,1
136,1
136,1
132,1
130,1
130,1
129,1
128,1
126,1
124,1
124,1
122,1
121,1
119,1
118,1
116,1
116,1
115,1
113,1
112,1
112,0
110,0
109,0
108,0
108,0
107,0
107,0
106,0
104,0
104,0
102,0
102,0
101,0
100,0
100,0
99,0
98,0
97,0
97,0
95,0
96,0
95,0
94,0
94,0
94,0
93,0
93,0
92,0
92,0
91,0
91,0
91,0
89,0
89,0
89,0
89,0
88,0
88,0
88,0
88,0
88,0
88,0
87,0
87,0
87,0
87,0
86,0
86,0
86,0
86,0
86,0
87,0
87,0
86,0
86,0
87,0
87,0
87,0
88,0
87,0
88,0
88,0
89,0
89,0
89,0
89,0
89,0
89,0
89,0
89,0
89,0
89,0
90,0
90,0
91,0
90,0
90,0
91,0
91,0
91,0
91,0
92,0
91,0
92,0
92,0
93,0
93,0
94,0
95,0
95,0
95,0
95,0
95,0
96,0
96,0
96,0
97,0
98,0
98,0
99,0
99,0
65,0
23,0
10,0
6,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
3,1
3,1
3,1
4,1
4,1
3,1
3,1
3,1
4,1
3,1
3,0
3,0
4,0
4,0
3,0
4,0
4,0
3,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
4,0
3,0
4,0
4,0
4,0
3,0
4,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
4,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
4,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
4,0
4,0
3,0
4,0
4,0
4,0
4,0
4,0
4,0
4,0
3,0
4,0
3,0
4,0
3,0
4,0
4,0
4,0
3,0
3,0
56,0
224,0
273,0
286,0
284,0
280,0
275,0
270,0
265,0
259,0
256,1
251,1
244,1
238,1
236,1
234,1
232,1
228,1
224,1
220,1
218,1
215,1
212,1
210,1
206,1
204,1
202,1
200,1
198,1
194,1
195,1
193,1
191,1
189,1
188,1
184,1
183,1
181,1
180,1
178,1
178,1
176,1
175,1
174,1
171,1
170,1
169,1
168,1
167,1
166,1
165,1
165,1
164,1
162,1
161,1
160,1
160,1
158,1
158,1
157,1
156,1
155,1
155,1
154,1
152,1
153,1
151,1
150,1
150,1
149,1
149,1
147,1
147,1
146,1
146,1
145,1
145,1
144,1
143,1
142,1
142,1
141,1
140,1
140,1
139,1
138,1
137,1
136,1
135,1
136,1
134,1
135,0
134,0
131,0
130,0
131,0
132,0
130,0
130,0
129,0
128,0
127,0
126,0
126,0
126,0
125,0
124,0
123,0
123,0
123,0
122,0
121,0
120,0
120,0
118,0
118,0
117,0
117,0
116,0
115,0
114,0
114,0
114,0
112,0
112,0
111,0
110,0
110,0
110,0
109,0
107,0
107,0
107,0
106,0
106,0
106,0
105,0
105,0
103,0
104,0
103,0
103,0
104,0
103,0
103,0
102,0
102,0
103,0
102,0
101,0
101,0
101,0
100,0
100,0
99,0
99,0
98,0
98,0
97,0
97,0
96,0
96,0
95,0
96,0
95,0
95,0
94,0
93,0
93,0
93,0
92,0
93,0
93,0
93,0
93,0
93,0
93,0
93,0
94,0
94,0
93,0
93,0
94,0
94,0
94,0
94,0
94,0
94,0
44,0
17,0
8,0
5,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,1
4,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
4,1
3,1
3,1
3,1
3,1
3,1
3,1
4,1
4,1
4,1
3,1
4,1
3,1
3,1
4,1
3,1
3,1
3,1
3,1
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
3,0
4,0
4,0
3,0
3,0
4,0
4,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
4,0
3,0
3,0
4,0
3,0
4,0
3,0
3,0
4,0
3,0
4,0
4,0
4,0
4,0
3,0
4,0
3,0
3,0
3,0
3,0
4,0
4,0
4,0
3,0
104,0
216,0
247,1
256,1
255,1
252,1
248,1
246,1
241,1
237,1
234,1
230,1
227,1
224,1
220,1
217,1
215,1
212,1
210,1
208,1
205,1
201,1
200,1
198,1
196,1
194,1
191,1
188,1
188,1
187,1
185,1
185,1
182,1
180,1
179,1
178,1
178,1
176,1
175,1
173,1
173,1
171,1
170,1
169,1
168,1
167,1
166,1
164,1
163,1
163,1
162,1
160,1
159,1
159,1
158,1
157,1
156,1
155,1
154,1
155,1
153,1
152,1
151,1
151,1
150,1
149,1
148,1
148,1
148,1
147,1
146,1
146,1
145,1
144,1
143,1
143,1
142,1
142,1
141,1
141,1
140,1
140,1
139,1
139,1
138,1
136,1
137,1
137,1
134,1
135,1
134,1
132,1
132,1
133,1
131,1
130,1
130,1
130,1
128,1
127,1
127,1
